phaseMinAmps,phaseMinSeconds,phaseTotClrAmps,phaseTotClrSeconds
300.0,0.4428409090909091,300.0,0.6052854609929079
300.0,0.4428409090909091,300.0,0.6052854609929079
293.8775510204082,0.4431100669916288,293.8775510204082,0.6056955326160413
287.8800499791754,0.44339056489977857,287.8800499791754,0.6061228859110115
282.0049469183759,0.4436828809492045,282.0049469183759,0.6065682499428937
276.2497439200417,0.4439875134647575,276.2497439200417,0.6070323845995678
270.61199404412247,0.4443049818176201,270.61199404412247,0.6075160819004619
265.08930028811994,0.4446358273170977,265.08930028811994,0.6080201673613502
259.67931456795424,0.4449806141404482,259.67931456795424,0.608545501417647
254.37973671962865,0.4453399303023938,254.37973671962865,0.6090929809087507
249.1883135212689,0.44571438866603263,249.1883135212689,0.6096635406261047
244.10283773512054,0.44610462799694195,244.10283773512054,0.6102581549277628
239.12114716909767,0.44651131406234745,239.12114716909767,0.6108778394223752
234.24112375748342,0.446935140777314,234.24112375748342,0.6115236527256424
229.4606926603919,0.4473768314000033,229.4606926603919,0.6121966982924233
224.77782138160842,0.4478371397781319,224.77782138160842,0.6128981263278303
220.19051890443274,0.4483168516488639,220.19051890443274,0.6136291357807975
215.6968348451586,0.44881678599446906,215.6968348451586,0.6143909764237685
211.29485862382884,0.44933779645618355,211.29485862382884,0.615184951022318
206.98271865191396,0.44988077280882155,206.98271865191396,0.6160124175987002
202.75858153656878,0.4504466424988033,202.75858153656878,0.6168747917935025
198.62065130112862,0.45103637224838056,198.62065130112862,0.6177735493297764
194.56716862151376,0.45165096972897645,194.56716862151376,0.6187102285842255
190.59641007821756,0.4522914853066805,190.59641007821756,0.6196864332702458
186.70668742356006,0.4529590138630889,186.70668742356006,0.6207038352378367
182.89634686389556,0.45365469669482017,182.89634686389556,0.6217641773956465
179.16376835646912,0.4543797234951933,179.16376835646912,0.6228692767606605
175.50736492062282,0.4551353344217184,175.50736492062282,0.6240210276413076
171.9255819630591,0.45592282225321734,171.9255819630591,0.6252214049600389
168.41689661687423,0.45674353464057316,168.41689661687423,0.6264724677217245
164.9798170940809,0.4575988764552936,164.9798170940809,0.6277763626345241
161.61288205134454,0.4584903122402708,161.61288205134454,0.6291353278902078
158.31465996866405,0.45941936876732803,158.31465996866405,0.6305516971112558
155.08374854073213,0.4603876377063634,155.08374854073213,0.6320279034724161
151.91877408071718,0.4613967784111269,151.91877408071718,0.6335664840047892
148.81839093621275,0.4624485208269128,148.81839093621275,0.6351700840909096
145.78128091710636,0.4635446685257012,145.78128091710636,0.6368414621597142
142.80615273512458,0.4646871018745522,142.80615273512458,0.6385834945907463
139.89174145481593,0.4658777813433381,139.89174145481593,0.6403991808374105
137.03680795573806,0.4671187509581972,137.03680795573806,0.6422916487796004
134.24013840562094,0.4684121419074049,134.24013840562094,0.6442641603165489
131.50054374428174,0.4697601763066922,131.50054374428174,0.6463201172113189
128.81685917807192,0.47116517113138856,128.81685917807192,0.6484630671989401
126.18794368464188,0.47262954232313537,126.18794368464188,0.6506967103708329
123.61267952781246,0.47415580907930666,123.61267952781246,0.6530249058488259
121.0899717823469,0.47574659833368527,121.0899717823469,0.655451678762787
118.61874786842145,0.47740464943737626,118.61874786842145,0.657981227546631
116.19795709559652,0.4791328190494005,116.19795709559652,0.6606179315682726
113.82657021609455,0.48093408624690015,113.82657021609455,0.6633663591099384
111.50357898719466,0.48281155786539764,111.50357898719466,0.6662312757161474
109.22799574255804,0.48476847408009915,109.22799574255804,0.6692176529276362
106.99885297230175,0.48680821423981335,106.99885297230175,0.672330677420511
104.81520291164253,0.4889343029656613,104.81520291164253,0.6755757605710021
102.67611713793553,0.4911504165274112,102.67611713793553,0.6789585484673457
100.58068617593685,0.4934603895109557,100.58068617593685,0.6824849323915466
98.52801911112181,0.49586822179118273,98.52801911112181,0.6861610597950881
96.51724321089483,0.49837808582526777,96.51724321089483,0.6899933457940522
94.54750355352964,0.5009943342822404,94.54750355352964,0.6939884852106051
92.6179626646821,0.5037215080255583,92.6179626646821,0.6981534651893982
90.72780016132124,0.506564344466351,90.72780016132124,0.702495578419136
88.87621240292692,0.5095277863059957,88.87621240292692,0.7070224369913839
87.06241214980597,0.5126169906877411,87.06241214980597,0.71174198693064
85.28562822838136,0.5158373387782271,85.28562822838136,0.7166625234317764
83.54510520331235,0.5191944458009483,83.54510520331235,0.7217927068431975
81.84010305630598,0.522694171544994,81.84010305630598,0.7271415794364517
80.1698968714834,0.5263426313737685,80.1698968714834,0.7327185830056097
78.53377652716742,0.5301462077598561,78.53377652716742,0.7385335773424793
76.93104639395992,0.5341115623737617,76.93104639395992,0.7445968596366906
75.36102503898114,0.5382456487559298,75.36102503898114,0.7509191848528748
73.8230449361448,0.5425557256032343,73.8230449361448,0.7575117871405813
72.31645218234593,0.5470493707030505,72.31645218234593,0.7643864023362767
70.84060621944091,0.5517344955500695,70.84060621944091,0.7715552916207313
69.3948795619013,0.5566193606832273,69.3948795619013,0.7790312663993947
67.97865753002577,0.5617125917824703,67.97865753002577,0.7868277144779707
66.59133798859668,0.5670231965676303,66.59133798859668,0.7949586276104013
65.23233109087022,0.5725605825443942,65.23233109087022,0.8034386305018469
63.901059027791234,0.5783345756452951,63.901059027791234,0.8122830113550839
62.596955782326106,0.5843554398167957,62.596955782326106,0.8215077540550335
61.319466888809245,0.5906338976069333,61.319466888809245,0.8311295720929692
60.06804919720089,0.5971811518116498,60.06804919720089,0.8411659443393302
58.84217064215598,0.6040089082418714,58.84217064215598,0.851635152782094
57.64131001680585,0.6111293996776572,57.64131001680585,0.8625563223563552
56.464956751156755,0.6185554110803251,56.464956751156755,0.873949463000206
55.3126106950107,0.6263003061384239,55.3126106950107,0.8858355140822827
54.1837819053166,0.634378055228786,54.1837819053166,0.8982363913575093
53.07799043786116,0.6428032648796925,53.07799043786116,0.9111750366197383
51.99476614321093,0.6515912088294777,51.99476614321093,0.9246754702332293
50.93364846681887,0.6607578607806954,50.93364846681887,0.9387628467393643
49.89418625321032,0.6703199289573695,49.89418625321032,0.95346351375077
48.87593755416521,0.6802948925808568,48.87593755416521,0.9688050743622433
47.878469440814904,0.6907010403885643,47.878469440814904,0.9848164533267237
46.90135781957378,0.7015575113292272,46.90135781957378,1.0015279672651691
45.94418725182738,0.712884337578752,45.94418725182738,1.0189713992017815
45.00655077730029,0.724702490031848,45.00655077730029,1.0371800777407896
44.088049741028854,0.7370339264368899,44.088049741028854,1.0561889612281767
43.188293623865,0.7499016423547868,43.188293623865,1.0760347272715964
42.30689987643918,0.763329725137188,42.30689987643918,1.096755868024546
41.44349375651185,0.7773434111352601,41.44349375651185,1.1183927916770102
40.59770816964426,0.7919691463676576,40.59770816964426,1.1409879306346045
39.76918351312091,0.8072346508953527,39.76918351312091,1.1645858569121568
38.957567523057214,0.8231689871718434,38.957567523057214,1.189233405316182
38.162515124627475,0.8398026326601362,38.162515124627475,1.2149798050442893
37.383688285349365,0.8571675570330093,37.383688285349365,1.241876820388895
36.62075587136264,0.8752973043006502,36.62075587136264,1.2699789012983402
35.87339350664095,0.8942270802401088,35.87339350664095,1.2993433446213956
35.14128343507685,0.9139938455344179,35.14128343507685,1.3300304669421048
34.42411438538141,0.934636415066048,34.42411438538141,1.362103790001903
33.72158143874097,0.956195563849996,33.72158143874097,1.3956302398061728
33.033385899174824,0.9787141401366632,33.033385899174824,1.430680360624048
32.3592351665386,1.0022371862642996,32.3592351665386,1.467328545214975
31.69884261211945,1.0268120678956887,31.69884261211945,1.5056532827548053
31.051927456770073,1.0524886123346064,31.051927456770073,1.54573742609015
30.41821465152987,1.0793192566850993,30.41821465152987,1.587668480124427
29.79743476068232,1.1073592066916116,29.79743476068232,1.631538913335165
29.18932384719901,1.1366666071814049,29.18932384719901,1.6774464946425462
28.59362336052148,1.167302725123571,28.59362336052148,1.725494658097322
28.010080026633286,1.1993321464225082,28.010080026633286,1.7757928981360094
27.438445740375464,1.2328229876793158,27.438445740375464,1.828457198467227
26.878477459959637,1.2678471242838292,26.878477459959637,1.883610498010443
26.32993710363393,1.30448043634469,26.32993710363393,1.941383197713335
25.792591448457728,1.3428030741270494,25.792591448457728,2.0019137125336774
25.266212031142263,1.3828997448496319,25.266212031142263,2.0653490733943025
24.750575050914872,1.4248600228976296,24.750575050914872,2.1318455845151902
24.24546127436559,1.4687786857384952,24.24546127436559,2.2015695422063892
23.750655942235678,1.5147560780877707,23.750655942235678,2.2746980219827484
23.26594867810842,1.562898507165906,23.26594867810842,2.3514197417522316
22.79113339896335,1.6133186722194823,22.79113339896335,2.4319360098524436
22.326008227555935,1.6661361318571413,22.326008227555935,2.516461767887261
21.870375406585406,1.7214778131784472,21.870375406585406,2.605226739673196
21.424041214614277,1.7794785671607376,21.424041214614277,2.698476699174868
20.98681588370378,1.840281775323854,20.98681588370378,2.7964748721278943
20.558513518730233,1.9040400133262019,20.558513518730233,2.8995034881605197
20.138952018347982,1.9709157778704942,20.138952018347982,3.007865502686162
19.72795299756537,2.0410822841286125,19.72795299756537,3.1218865107124185
19.325341711900773,2.11472434184989,19.325341711900773,3.2419168780764744
18.93094698308647,2.1920393194165104,18.93094698308647,3.368334119567036
18.54460112628879,2.2732382063784824,18.54460112628879,3.5015455580446795
18.166139878813507,2.358546786468103,18.166139878813507,3.6419913041669014
17.795402330266292,2.448206934795291,17.795402330266292,3.790147602834352
17.432230854138407,2.5424780549027846,17.432230854138407,3.9465306002137566
17.076471040788643,2.6416386736646524,17.076471040788643,4.111700594423991
16.727971631792958,2.7459882147040515,16.727971631792958,4.286266844021509
16.38658445563392,2.8558489741605664,16.38658445563392,4.470893021696529
16.052164364702616,2.9715683263436463,16.052164364702616,4.666303416601812
15.724569173586236,3.093521191175838,15.724569173586236,4.8732900081221535
15.403659598615087,3.2221128004914763,15.403659598615087,5.0927205574649355
15.089299198643351,3.3577818063771567,15.089299198643351,5.3255478922388315
14.781354317038385,3.5010037820216415,14.781354317038385,5.572820594503533
14.479694024853929,3.6522951742348373,14.479694024853929,5.835695346305621
14.184190065163033,3.812217777208204,14.184190065163033,6.1154512406450365
13.894716798527053,3.9813838096096483,13.894716798527053,6.413506432977437
13.611151149577521,4.160461692219515,13.611151149577521,6.731437592457913
13.333372554688184,4.3501826416315446,13.333372554688184,7.071002718055519
13.061262910714955,4.551348217836075,13.061262910714955,7.434168018894677
12.794706524781997,4.764838990755544,12.794706524781997,7.823139729369172
12.533590065092568,4.991624524270728,12.533590065092568,8.240401949393107
12.27780251274374,5.232774917576931,12.27780251274374,8.688761884450729
12.02723511452448,5.489474194932871,12.02723511452448,9.171404230605598
11.781781336677042,5.76303589873338,11.781781336677042,9.691956936383002
11.541336819602,6.054921320915948,11.541336819602,10.254571218443667
11.305799333487673,6.366760908705113,11.305799333487673,10.864019570529802
11.075068734845068,6.700379508858584,11.075068734845068,11.525816669998134
10.849046923929862,7.05782627827424,10.849046923929862,12.246369675821306
10.627637803033334,7.4414102993433024,10.627637803033334,13.033166605583672
10.410747235624491,7.853743211167626,10.410747235624491,13.895014543038997
10.198283006326033,8.297790523813905,10.198283006326033,14.842343763663166
9.990154781707135,8.776933751433576,9.990154781707135,15.887600088251263
9.786274071876377,9.295046122340606,9.786274071876377,17.045756842568256
9.586554192858491,9.85658545806606,9.586554192858491,18.334991237360452
9.39091022973893,10.466708942137448,9.39091022973893,19.77759025810049
9.199259000560584,11.131416043391697,9.199259000560584,21.40118236702659
9.011519020957307,11.857727995070931,9.011519020957307,23.240440446070558
8.827610469509198,12.65391522353085,8.827610469509198,25.339480648252014
8.647455153804929,13.529788368081283,8.647455153804929,27.755313185375275
8.470976477196665,14.497074649756122,8.470976477196665,30.56292565830598
8.298099406233467,15.56991029195053,8.298099406233467,33.8629771255376
8.128750438759315,16.76549300239043,8.128750438759315,37.793813663143645
7.962857572662187,18.104958691902908,7.962857572662187,42.5509296454315
7.800350275260918,19.614577798584374,7.800350275260918,48.419877610868795
7.641159453316818,21.32741593941659,7.641159453316818,55.834880503258624
7.485217423657291,23.285683685147074,7.485217423657291,65.49006972161123
7.332457884398979,25.544133873653855,7.332457884398979,78.56817586374764
7.182815886758183,28.175095019973067,7.182815886758183,97.26225438338565
7.036227807436587,31.276140282458343,7.036227807436587,126.14746671033306
6.892631321570534,34.982155931913574,6.892631321570534,176.62111763341045
6.75196537623236,39.485065158201905,6.75196537623236,287.17613295615666
6.614170164472516,45.0675422626471,6.614170164472516,721.8953077217376
6.479187099891444,52.163846929295495,6.479187099891444,100000.0
6.346958791730394,61.47717078920357,6.346958791730394,100000.0
6.21742902047059,74.2259629049467,6.21742902047059,100000.0
6.090542713930374,92.72171866340987,6.090542713930374,100000.0
6.090542713930374,100000.0,,
